[
  {
    "index": 1,
    "title": "① 유지관리 점검표 확인",
    "criteriaText": "- 해당 기계설비의 유지관리 점검표가 있는가\n- 기계설비 유지관리기준 별지 제2호서식에 따라 적정하게 작성되었는가\n- 반기별 1회 이상 작성되었는가"
  },
  {
    "index": 2,
    "title": "② 기내압력 점검(흡수식 냉동기)",
    "criteriaText": "- 취급설명서의 진공압력값과 냉동기 판넬 또는 마노미터의 압력값 비교 확인\n- 냉동기 제조사의 운용 매뉴얼에 제시된 허용 압력 기준 이내"
  },
  {
    "index": 3,
    "title": "③ 노후 및 부식상태(흡수식 냉동기)",
    "criteriaText": "- 노후 및 부식 상태를 확인하기 위하여 수평배관(중간열교환기 바이패스 배관)의\n표면 온도를 측정\n- 중간 열교환기 바이패스 배관의 표면 온도가 75℃ 이하인가"
  },
  {
    "index": 4,
    "title": "④ 허용압력(압축기(재생기), 응축기, 증발기) 상태(흡수식 냉동기)",
    "criteriaText": "- 취급설명서의 압력값과 냉동기에 부착된 압력계 a값 비교 확인\n- 흡수기는 15mmHg 이하(Transmeter)\n- 응축기는 4~7mmHg 이하(Transmeter) 또는 4mmHg 이하(마노미터)\n- 저온재생기는 -7mmHg 이하(연성계)\n※ 취급설명서에 제시된 압력값이 있는 경우 취급설명서의 압력값을 기준으로 함."
  },
  {
    "index": 5,
    "title": "⑤ 펌프(용액, 냉매, 진공) 상태(흡수식 냉동기)",
    "criteriaText": "용액, \n냉매 펌프\n- 용액 펌프와 냉매 펌프는 탈부착이 용이한 앵글밸브 적용 여부 확인"
  },
  {
    "index": 6,
    "title": "⑥ 연소장치 상태 (직화식 냉온수기)",
    "criteriaText": "- 가스의 공급압력은 정상인가\n- 버너의 착화 및 연소, 소화 등의 작동상태는 양호한가\n- 송풍기 가동 시 소음이나 진동은 발생하지 않는가\n- 연도와 연결된 부분의 댐퍼 개폐 상태는 양호한가\n- 배기가스 기준은 관련 법령 기준에 만족하는가\n- 측정항목 : O2, CO2, CO, NO2\n가. O2, CO2, CO 배출기준\n「산업통상자원부 고시 제2021-133호」 제25장 계속사용검사중 운전성능 검사기준\n25.2.2 유류 보일러로써 증기보일러 이외의 보일러\n유류 보일러로써 증기보일러 이외의 보일러는 배기가스 중의 CO2 용적이 중유의 경우\n11.3% 이상, 경유 및 보일러 등유의 경우 9.5% 이상이어야 함.\n25.2.3 가스용 보일러\n가스용 보일러의 배기가스 중 일산화탄소(CO)의 이산화탄소(CO2)에 대한 비는 0.002\n이하이고, 그 성분은 <표 23.1>에 적합하여야 함.\n<표 23.1> 배기가스 성분\n성분\nO2(%)\nCO2(%)\n부하율\n90 ± 10\n45 ± 10\n중유\n3.7 이하\n5 이하\n12.7 이상\n12 이상\n경유\n4 이하\n11 이상\n10 이상\n가스\n9 이상\n나. NO2 배출기준\n「대기환경보전법 시행규칙」 [별표 8] 대기오염물질의 배출허용기준\n2. 2020년 1월 1일부터 적용되는 배출허용기준\n가. 가스형태의 물질\n1) 일반적인 배출허용기준\n대기오염물질\n배출시설\n배출허용기준\n질소산화물(NO2로서)(ppm)\n1)일반 보일러실(흡수식 냉온수기를 포함한다.)\n※ 비고 참조"
  },
  {
    "index": 7,
    "title": "⑦ 경보 상태(공통)",
    "criteriaText": "- 장비 판넬에 이상/주의 경보 등을 확인할 수 있도록 구성되어 있는지 확인\n- 결정 발생, 동파 발생, 정전(순간/장시간), 흡수액 유출, 화재발생 시에 대한 대비책을 유지\n관리자가 보유하고 있는지를 확인"
  },
  {
    "index": 8,
    "title": "⑧ 안전장치(인터록) 상태",
    "criteriaText": "- 아래 각 항목의 장치 보유 여부 점검\n구분\n해당 냉동기\n1. 냉수 동결 방지용 온도 스위치 또는 냉수 저온이상 스위치\n공통\n2. 냉매 저온 스위치\n3. 냉수 플로우 스위치 또는 냉수 차압 스위치\n4. 흡수액 펌프 전동기 과전류 스위치\n흡수식 냉동기\n5. 보조 흡수액 펌프 전동기 과전류 스위치\n온수식 냉동기\n6. 냉매 펌프 전동기 과전류 스위치\n7. 냉(온)수 펌프 인터록\n8. 냉각수 펌프 인터록\n9. 접지용 단자 - 탈거된 경우 연결할 것\n10. 재생기용액 오버플로우(Overflow)\n11. 제2재생기용액 오버플로우(Overflow)\n- 냉동기 판넬에서 작동상태가 확인이 되거나 설치되어 있는지 확인"
  },
  {
    "index": 9,
    "title": "⑨ 과부하 차단 상태(직화식 냉온수기)",
    "criteriaText": "- 가용전 상태 확인-내부가 보이게 위에서 사진촬영할 것\n- 가용전 용융흔적이 없는지 확인"
  },
  {
    "index": 10,
    "title": "⑩ 안전밸브 상태(압축식 냉동기)",
    "criteriaText": "- 안전밸브 개방기록 및 안전검사 이력 점검\n- 응축기는 매년, 증발기는 격년으로 안전 검사를 받은 이력이 있는지 확인"
  },
  {
    "index": 11,
    "title": "⑪ 저·고수위 경보 상태(흡수식 냉동기)",
    "criteriaText": "- 고온재생기 바깥쪽 점검창으로 수위조절/경보용 전극봉의 오염 여부 확인\n- 오염이 없고 깨끗한가"
  },
  {
    "index": 12,
    "title": "⑫ 배기가스온도(직화식 냉온수기)",
    "criteriaText": "- 연소가스분석기를 준비\n- 연소가스 점검홀을 개방시킨 후 연소가스 센서(프로브)를 삽입\n- 배기가스 온도를 기록\n- 배기가스 온도가 100℃ ~ 300℃인 경우 적합"
  },
  {
    "index": 13,
    "title": "⑬ 냉동기에 연결된 헤더 상태(공통)",
    "criteriaText": "- 팽창배관의 연결 상태를 점검\n- 냉동기 출구의 냉온수 온도와 헤더의 냉온수 온도와의 일치 여부를 점검\n- 대수제어용 냉동기 개별 차단밸브가 있을 경우 정상 작동 여부를 점검\n- 팽창배관이 연결되어 있고, 냉온수 온도가 일치하며 차단밸브가 정상 작동하는지"
  },
  {
    "index": 14,
    "title": "⑭ 에너지 사용량(공통)",
    "criteriaText": "- 에너지원이 가스일 경우에는 냉동기용 가스 계량기의 시간당 사용량을 확인\n* 사용량은 압력/온도에 의한 보정된 값(요금부과 사용량)을 확인하여야 함\n- 에너지원이 전기인 경우에는 교류전력측정계로 전압, 전류를 측정하여 전력을 산출\n- 최근 3년간의 사용량을 비교하여, 에너지 사용량의 증감 확인\n- 최근 연도의 에너지 사용량이 이전 연도에 비해 현저하게 증가하지 않을 것"
  },
  {
    "index": 15,
    "title": "⑮ COP 상태",
    "criteriaText": "- 냉동기 정격 운전 기준(부하율=운전동력/정격동력)\n- 입출구 냉수 유량(LPM) 및 온도(℃) 측정\n(상세한 측정 방법은 '공기조화 및 위생설비의 시험조정평가 기술 기준' 참조)\n- 출력에너지 : 압축식 냉동기-전력 소비량, 직화 흡수식 냉온수기-연료 발열량,\n온수 흡수식 냉동기-온수 열량, 증기 흡수식 냉온수기-증기 열량\n- 정격 운전 기준 이전 성능점검 COP 대비 금년 성능점검 COP가 90% 이상인가\n※ 최초 점검 시 제조사 기준 대비 확인함\nCOP 계산 방법\nCOP =\n출력에너지(RT) x 3024\n입력에너지(kW) x 860\n출력에너지(RT) = 냉수유량(LPM) x 냉수 입출구온도차(Δt,℃) x 60/3024\n정격 COP와 비교\n장비번호\n성적 계수(COP)\n이전\n금년\nCH-1\nCH-2\nCOP 계산 사례\n※ 가스 직화식 흡수식 냉동기의 경우\nqo\n:\n냉동기 출력에너지 [kcal/h]\nqi\n냉동기 입력에너지[kcal/h]\nQw\n냉온수 유량[m3/h]\n=\nQw x ρ x Cp x Δt\nLg\n가스 유량[Nm3/h]\nLg x qgl\nρ\n물의 밀도 1,000[kg/m3]\nCp\n물의 정압비열 1[kcal/kg·℃]\nΔt\n냉온수 입출구 온도차[℃]\nqgl\n도시가스 저위발열량\n9,420[kcal/Nm3]"
  }
]